
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bldg-1,                                 !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  zone-1,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-29room,                              !- Name
  zone-1,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  509.24818,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-28-29-i-w-31 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-1,                                 !- Zone Name
  sp-29room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-28-29-i-w-31,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 3.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-8 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-28-29-i-w-31 Reversed,             !- Building Surface Name
  op-8,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.96263215, -8.32813435, 2.134,        !- X,Y,Z Vertex 1 {m}
  24.96263215, -8.32813435, 0,            !- X,Y,Z Vertex 2 {m}
  25.60963485, -8.97513705, 0,            !- X,Y,Z Vertex 3 {m}
  25.60963485, -8.97513705, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-29-e-w-38,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-1,                                 !- Zone Name
  sp-29room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-24-29-i-w-6 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-1,                                 !- Zone Name
  sp-29room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-24-29-i-w-6,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-29-30-i-w-40,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-1,                                 !- Zone Name
  sp-29room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-29-30-i-w-40 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-29-31-i-c-42,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-1,                                 !- Zone Name
  sp-29room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-29-31-i-c-42 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 1 {m}
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 2 {m}
  31.5086732, 4.6419718, 3.85,            !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-29-31-i-f-41,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-1,                                 !- Zone Name
  sp-29room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-29-31-i-f-41 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 3 {m}
  31.5086732, 4.6419718, 3.85;            !- X,Y,Z Vertex 4 {m}

Zone,
  zone-10,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-45room,                              !- Name
  zone-10,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  483.336,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-40-45-i-w-109 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-10,                                !- Zone Name
  sp-45room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-40-45-i-w-109,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-20 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-40-45-i-w-109 Reversed,            !- Building Surface Name
  op-20,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.96263215, -8.32813435, 10.134,       !- X,Y,Z Vertex 1 {m}
  24.96263215, -8.32813435, 8,            !- X,Y,Z Vertex 2 {m}
  25.60963485, -8.97513705, 8,            !- X,Y,Z Vertex 3 {m}
  25.60963485, -8.97513705, 10.134;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-45-e-w-127,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-10,                                !- Zone Name
  sp-45room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 12,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 12;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-22,                                  !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  su-e-45-e-w-127,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.7220205, -1.4299541, 10.242,         !- X,Y,Z Vertex 1 {m}
  37.7220205, -1.4299541, 8.368,          !- X,Y,Z Vertex 2 {m}
  32.5078151, 3.7842513, 8.368,           !- X,Y,Z Vertex 3 {m}
  32.5078151, 3.7842513, 10.242;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-44-45-i-w-126 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-10,                                !- Zone Name
  sp-45room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-44-45-i-w-126,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 12,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-45-46-i-w-129,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-10,                                !- Zone Name
  sp-45room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-45-46-i-w-129 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-31-45-i-f-63 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-10,                                !- Zone Name
  sp-45room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-31-45-i-f-63,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-45-e-r-128,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-10,                                !- Zone Name
  sp-45room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 12,             !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 12,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 12;             !- X,Y,Z Vertex 4 {m}

Zone,
  zone-11,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-24room,                              !- Name
  zone-11,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-24-e-w-2,                          !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 0,              !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.7130396, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-24-e-w-1,                          !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.7130396, 0,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-4,                                   !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  su-n-24-e-w-1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.155620842759, 10.289633657241, 2.437, !- X,Y,Z Vertex 1 {m}
  23.155620842759, 10.289633657241, 0.563, !- X,Y,Z Vertex 2 {m}
  16.173648457241, 3.30766134275899, 0.563, !- X,Y,Z Vertex 3 {m}
  16.173648457241, 3.30766134275899, 2.437; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-24-29-i-w-6,                       !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-24-29-i-w-6 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-24-31-i-w-7,                       !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-24-31-i-w-7 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-24-32-i-f-8,                       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-24-32-i-f-8 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-24-28-i-w-4,                       !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-24-28-i-w-4 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 3.85,            !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 2 {m}
  21.679889, -5.0453911, 0,               !- X,Y,Z Vertex 3 {m}
  21.679889, -5.0453911, 3.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-5,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-w-24-28-i-w-4,                       !- Building Surface Name
  op-5 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.92691975, -1.29242185, 2.134,        !- X,Y,Z Vertex 1 {m}
  17.92691975, -1.29242185, 0,            !- X,Y,Z Vertex 2 {m}
  18.57392245, -1.93942455, 0,            !- X,Y,Z Vertex 3 {m}
  18.57392245, -1.93942455, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-24-28-i-w-5,                       !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-11,                                !- Zone Name
  sp-24room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-24-28-i-w-5 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532002319, 1.81354470023193, 4,  !- X,Y,Z Vertex 1 {m}
  14.8209532002779, 1.81354470027792, 3.85, !- X,Y,Z Vertex 2 {m}
  21.679888974427, -5.04539112557296, 3.85, !- X,Y,Z Vertex 3 {m}
  21.6798889756075, -5.04539112439246, -1.49585096100391e-17, !- X,Y,Z Vertex 4 {m}
  21.750599625341, -5.11610177465897, 1.5540211602248e-17, !- X,Y,Z Vertex 5 {m}
  21.7505996241145, -5.11610177588546, 4; !- X,Y,Z Vertex 6 {m}

Zone,
  zone-12,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-38room,                              !- Name
  zone-12,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  412.056,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-38-44-i-w-100,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-38-44-i-w-100 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505995998973, -5.11610180010267, 12, !- X,Y,Z Vertex 1 {m}
  21.7505996001068, -5.11610179989324, 7.85, !- X,Y,Z Vertex 2 {m}
  14.8209531998016, 1.81354469980158, 7.85, !- X,Y,Z Vertex 3 {m}
  14.820953199794, 1.81354469979401, 8,   !- X,Y,Z Vertex 4 {m}
  14.7502425003011, 1.8842554003011, 8,   !- X,Y,Z Vertex 5 {m}
  14.7502425000992, 1.88425540009924, 12; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-n-31-38-i-w-56 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-38-i-w-56,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-38-e-w-95,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 12,              !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 12;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-38-40-i-w-99,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-38-40-i-w-99 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-17,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-38-40-i-w-99,                      !- Building Surface Name
  op-17 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1844576269063, -9.68224382690625, 10.134, !- X,Y,Z Vertex 1 {m}
  17.1844576269063, -9.68224382690625, 8, !- X,Y,Z Vertex 2 {m}
  17.8314603230938, -9.03524112309375, 8, !- X,Y,Z Vertex 3 {m}
  17.8314603230938, -9.03524112309375, 10.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-33-38-i-c-75 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-33-38-i-c-75,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-33-38-i-f-74 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-33-38-i-f-74,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 2 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-38-e-r-96,                         !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 12,              !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-38-e-r-97,                         !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3356718, -6.6717367, 12,              !- X,Y,Z Vertex 1 {m}
  14.8209532, 1.8135447, 12,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 12,              !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 12;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-38-39-i-w-98,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-12,                                !- Zone Name
  sp-38room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-38-39-i-w-98 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 12,               !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 12;            !- X,Y,Z Vertex 4 {m}

Zone,
  zone-13,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-46room,                              !- Name
  zone-13,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  478.404,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-43-46-i-w-121 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-43-46-i-w-121,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-46-e-w-130,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6508088, -9.3587425, 12,             !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-23,                                  !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  su-e-46-e-w-130,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7577329563788, -8.46566664362121, 10.242, !- X,Y,Z Vertex 1 {m}
  44.7577329563788, -8.46566664362121, 8.368, !- X,Y,Z Vertex 2 {m}
  39.5435275936212, -3.25146120637879, 8.368, !- X,Y,Z Vertex 3 {m}
  39.5435275936212, -3.25146120637879, 10.242; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-46-i-w-64 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-46-i-w-64,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-45-46-i-w-129 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-45-46-i-w-129,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 12,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-46-e-w-131,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 12,            !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 2 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 3 {m}
  45.6508088, -9.3587425, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-37-46-i-c-94 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-37-46-i-c-94,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.579741, -2.429096, 7.85,             !- X,Y,Z Vertex 1 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-37-46-i-f-93 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-37-46-i-f-93,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 3 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 4 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 5 {m}
  38.579741, -2.429096, 7.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-t-46-e-r-132,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-13,                                !- Zone Name
  sp-46room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 12,            !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 12,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 12,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

Zone,
  zone-14,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-41room,                              !- Name
  zone-14,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  483.336,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-s-39-41-i-w-105 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-39-41-i-w-105,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-41-42-i-w-113,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-41-42-i-w-113 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 12,            !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-31-41-i-f-59 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-31-41-i-f-59,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-41-e-r-111,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5783125, -30.4305245, 12,            !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-41-e-r-112,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 12,            !- X,Y,Z Vertex 1 {m}
  10.5783125, -30.4305245, 12,            !- X,Y,Z Vertex 2 {m}
  3.5072447, -23.3594567, 12,             !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-40-41-i-w-107 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-40-41-i-w-107,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 12;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-18 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-w-40-41-i-w-107 Reversed,            !- Building Surface Name
  op-18,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1243535, -17.4604184, 10.134,        !- X,Y,Z Vertex 1 {m}
  17.1243535, -17.4604184, 8,             !- X,Y,Z Vertex 2 {m}
  16.4773508, -16.8134157, 8,             !- X,Y,Z Vertex 3 {m}
  16.4773508, -16.8134157, 10.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-41-e-w-110,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-14,                                !- Zone Name
  sp-41room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 12,              !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 12;            !- X,Y,Z Vertex 4 {m}

Zone,
  zone-15,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-25room,                              !- Name
  zone-15,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-25-28-i-w-13,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-25-28-i-w-13 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-7,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-25-28-i-w-13,                      !- Building Surface Name
  op-7 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.088641, -10.4247059, 2.134,          !- X,Y,Z Vertex 1 {m}
  10.088641, -10.4247059, 0,              !- X,Y,Z Vertex 2 {m}
  9.4416383, -9.7777032, 0,               !- X,Y,Z Vertex 3 {m}
  9.4416383, -9.7777032, 2.134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-25-e-w-9,                          !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5638231, -16.4298103, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-6,                                   !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  su-n-25-e-w-9,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.84155515724101, -8.02443195724101, 2.437, !- X,Y,Z Vertex 1 {m}
  4.84155515724101, -8.02443195724101, 0.563, !- X,Y,Z Vertex 2 {m}
  -2.14041715724101, -15.006404342759, 0.563, !- X,Y,Z Vertex 3 {m}
  -2.14041715724101, -15.006404342759, 2.437; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-25-26-i-w-12,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-25-26-i-w-12 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-25-31-i-w-14,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-25-31-i-w-14 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-25-34-i-f-15,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-25-34-i-f-15 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-25-e-w-10,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5638231, -16.4298103, 4,             !- X,Y,Z Vertex 1 {m}
  -3.5638231, -16.4298103, 0,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  zone-15,                                !- Zone Name
  sp-25room,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 0;             !- X,Y,Z Vertex 4 {m}

Zone,
  zone-16,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-27room,                              !- Name
  zone-16,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-27-28-i-w-25,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-27-28-i-w-25 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-3,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-27-28-i-w-25,                      !- Building Surface Name
  op-3 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.160066, -24.4961309, 2.134,          !- X,Y,Z Vertex 1 {m}
  24.160066, -24.4961309, 0,              !- X,Y,Z Vertex 2 {m}
  23.5130633, -23.8491282, 0,             !- X,Y,Z Vertex 3 {m}
  23.5130633, -23.8491282, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-27-31-i-w-26,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-27-31-i-w-26 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-26-27-i-w-18 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-26-27-i-w-18,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-27-e-w-22,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 1 {m}
  17.507959, -37.5015924, 0,              !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 3 {m}
  27.3367432, -27.6728081, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-27-36-i-f-27,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-27-36-i-f-27 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-27-e-w-23,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 0,              !- X,Y,Z Vertex 3 {m}
  17.507959, -37.5015924, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  zone-16,                                !- Zone Name
  sp-27room,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 0,              !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 0;             !- X,Y,Z Vertex 4 {m}

Zone,
  zone-17,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-43room,                              !- Name
  zone-17,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  412.056,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-42-43-i-w-118 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-42-43-i-w-118,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 2 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 3 {m}
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 4 {m}
  27.3367432, -27.6728081, 8,             !- X,Y,Z Vertex 5 {m}
  27.3367432, -27.6728081, 12;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-e-43-46-i-w-121,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-43-46-i-w-121 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 12,            !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-43-i-w-61 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-43-i-w-61,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-40-43-i-w-108 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-40-43-i-w-108,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-19 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-40-43-i-w-108 Reversed,            !- Building Surface Name
  op-19,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9025281230937, -16.1063089230937, 10.134, !- X,Y,Z Vertex 1 {m}
  24.9025281230937, -16.1063089230937, 8, !- X,Y,Z Vertex 2 {m}
  24.2555254269062, -16.7533116269062, 8, !- X,Y,Z Vertex 3 {m}
  24.2555254269062, -16.7533116269062, 10.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-43-e-w-119,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 12,            !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-35-43-i-c-84 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-35-43-i-c-84,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 2 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-35-43-i-f-83 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-35-43-i-f-83,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 3 {m}
  27.2660325, -27.6020974, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-43-e-r-120,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-17,                                !- Zone Name
  sp-43room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 12,            !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 12,            !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 12;             !- X,Y,Z Vertex 4 {m}

Zone,
  zone-18,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-34room,                              !- Name
  zone-18,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-n-31-34-i-w-52 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-34-i-w-52,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-13 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-n-31-34-i-w-52 Reversed,             !- Building Surface Name
  op-13,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.02742482335431, -18.8392766233543, 6.134, !- X,Y,Z Vertex 1 {m}
  8.02742482335431, -18.8392766233543, 4, !- X,Y,Z Vertex 2 {m}
  8.67442752664568, -18.1922739266457, 4, !- X,Y,Z Vertex 3 {m}
  8.67442752664568, -18.1922739266457, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-34-e-w-76,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 2 {m}
  -3.5638231, -16.4298103, 4,             !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-25-34-i-f-15 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-25-34-i-f-15,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-34-39-i-c-79,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-34-39-i-c-79 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 3 {m}
  -3.4224018, -16.4298103, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-34-39-i-f-78,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-34-39-i-f-78 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 1 {m}
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 2 {m}
  -3.4224018, -16.4298103, 7.85,          !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 4 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 5 {m}
  -3.5638231, -16.4298103, 7.85;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-w-33-34-i-w-73 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-33-34-i-w-73,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-34-e-w-77,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-18,                                !- Zone Name
  sp-34room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5638231, -16.4298103, 7.85,          !- X,Y,Z Vertex 1 {m}
  -3.5638231, -16.4298103, 4,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 7.85;            !- X,Y,Z Vertex 4 {m}

Zone,
  zone-19,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-36room,                              !- Name
  zone-19,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-s-31-36-i-w-54 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-36-i-w-54,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-15 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-31-36-i-w-54 Reversed,             !- Building Surface Name
  op-15,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7454953266457, -25.2633417266457, 6.134, !- X,Y,Z Vertex 1 {m}
  15.7454953266457, -25.2633417266457, 4, !- X,Y,Z Vertex 2 {m}
  15.0984926233543, -25.9103444233543, 4, !- X,Y,Z Vertex 3 {m}
  15.0984926233543, -25.9103444233543, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-36-e-w-85,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5786696194377, -37.4308817194377, 8, !- X,Y,Z Vertex 1 {m}
  17.5786696202086, -37.4308817202086, 7.85, !- X,Y,Z Vertex 2 {m}
  17.507958970425, -37.501592370425, 7.85, !- X,Y,Z Vertex 3 {m}
  17.5079589902139, -37.5015923902139, 4, !- X,Y,Z Vertex 4 {m}
  27.3367432101373, -27.6728081101373, 4, !- X,Y,Z Vertex 5 {m}
  27.3367431895775, -27.6728080895774, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-t-27-36-i-f-27 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-27-36-i-f-27,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-36-42-i-c-90,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-36-42-i-c-90 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.360171, 7.85,            !- X,Y,Z Vertex 1 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 3 {m}
  10.5783125, -30.4305245, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-36-42-i-f-88,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-36-42-i-f-88 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 7.85,           !- X,Y,Z Vertex 1 {m}
  17.5786696, -37.4308817, 7.85,          !- X,Y,Z Vertex 2 {m}
  10.5783125, -30.4305245, 7.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-36-42-i-f-89,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-36-42-i-f-89 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5786696, -37.4308817, 8,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 8,             !- X,Y,Z Vertex 2 {m}
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 3 {m}
  17.507959, -37.360171, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-35-36-i-w-81 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-35-36-i-w-81,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-36-e-w-86,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 3 {m}
  17.507959, -37.5015924, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-x-36-42-i-o-87,                      !- Name
  Wall,                                   !- Surface Type
  {7b41fd02-d041-4494-9287-8e67011e5864}, !- Construction Name
  zone-19,                                !- Zone Name
  sp-36room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-x-36-42-i-o-87 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 1 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 2 {m}
  17.507959, -37.360171, 7.85,            !- X,Y,Z Vertex 3 {m}
  17.507959, -37.360171, 8;               !- X,Y,Z Vertex 4 {m}

Zone,
  zone-2,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-44room,                              !- Name
  zone-2,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  478.404,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-38-44-i-w-100 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-38-44-i-w-100,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425000992, 1.88425540009923, 12, !- X,Y,Z Vertex 1 {m}
  14.7502425003011, 1.8842554003011, 8,   !- X,Y,Z Vertex 2 {m}
  14.820953199794, 1.81354469979401, 8,   !- X,Y,Z Vertex 3 {m}
  14.8209531998016, 1.81354469980158, 7.85, !- X,Y,Z Vertex 4 {m}
  21.7505996001068, -5.11610179989324, 7.85, !- X,Y,Z Vertex 5 {m}
  21.7505995998973, -5.11610180010267, 12; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-e-44-e-w-123,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 12,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 7.85,           !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.7130396, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-21,                                  !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  su-e-44-e-w-123,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.68630805, 5.60575835000001, 10.242,  !- X,Y,Z Vertex 1 {m}
  30.68630805, 5.60575835000001, 8.368,   !- X,Y,Z Vertex 2 {m}
  25.4721026, 10.8199638, 8.368,          !- X,Y,Z Vertex 3 {m}
  25.4721026, 10.8199638, 10.242;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-44-i-w-62 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-44-i-w-62,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-44-e-w-122,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268000719, 11.7130395999281, 12, !- X,Y,Z Vertex 1 {m}
  24.5790268002176, 11.7130395997824, 7.85, !- X,Y,Z Vertex 2 {m}
  24.5083160998568, 11.6423289001432, 7.85, !- X,Y,Z Vertex 3 {m}
  24.5083160998516, 11.6423289001484, 8,  !- X,Y,Z Vertex 4 {m}
  14.7502425000712, 1.88425539992876, 8,  !- X,Y,Z Vertex 5 {m}
  14.7502424999309, 1.88425540006914, 12; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-s-32-44-i-w-68 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-32-44-i-w-68,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.5716183, 8,              !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-44-45-i-w-126,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-44-45-i-w-126 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-32-44-i-c-71 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-32-44-i-c-71,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 1 {m}
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-32-44-i-f-69 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-32-44-i-f-69,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5083161, 11.6423289, 8,              !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.5716183, 8,              !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 8,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-32-44-i-f-70 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-32-44-i-f-70,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 7.85,           !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 3 {m}
  24.5083161, 11.6423289, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-44-e-r-124,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 12,              !- X,Y,Z Vertex 2 {m}
  24.6497374, 11.6423289, 12,             !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-44-e-r-125,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-2,                                 !- Zone Name
  sp-44room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 12,              !- X,Y,Z Vertex 1 {m}
  24.6497374, 11.6423289, 12,             !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 12,             !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 12;              !- X,Y,Z Vertex 4 {m}

Zone,
  zone-20,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-31room,                              !- Name
  zone-20,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  1471.98744,                             !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-31-e-w-48,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-27-31-i-w-26 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-27-31-i-w-26,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-30-31-i-w-46 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-30-31-i-w-46,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-32-i-w-50,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-32-i-w-50 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-11,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-n-31-32-i-w-50,                      !- Building Surface Name
  op-11 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9531378, 0.0864364, 6.134,           !- X,Y,Z Vertex 1 {m}
  26.9531378, 0.0864364, 4,               !- X,Y,Z Vertex 2 {m}
  26.3061351, -0.560566300000002, 4,      !- X,Y,Z Vertex 3 {m}
  26.3061351, -0.560566300000002, 6.134;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-33-i-w-51,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-33-i-w-51 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-12,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-n-31-33-i-w-51,                      !- Building Surface Name
  op-12 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8314603230938, -9.03524112309375, 6.134, !- X,Y,Z Vertex 1 {m}
  17.8314603230938, -9.03524112309375, 4, !- X,Y,Z Vertex 2 {m}
  17.1844576269063, -9.68224382690625, 4, !- X,Y,Z Vertex 3 {m}
  17.1844576269063, -9.68224382690625, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-34-i-w-52,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-34-i-w-52 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 7.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-13,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-n-31-34-i-w-52,                      !- Building Surface Name
  op-13 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.67442752664568, -18.1922739266457, 6.134, !- X,Y,Z Vertex 1 {m}
  8.67442752664568, -18.1922739266457, 4, !- X,Y,Z Vertex 2 {m}
  8.02742482335431, -18.8392766233543, 4, !- X,Y,Z Vertex 3 {m}
  8.02742482335431, -18.8392766233543, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-38-i-w-56,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-38-i-w-56 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-39-i-w-57,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-39-i-w-57 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-44-i-w-62,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-44-i-w-62 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-24-31-i-w-7 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-24-31-i-w-7,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-25-31-i-w-14 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-25-31-i-w-14,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-35-i-w-53,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-35-i-w-53 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-14,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-31-35-i-w-53,                      !- Building Surface Name
  op-14 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2555254269063, -16.7533116269063, 6.134, !- X,Y,Z Vertex 1 {m}
  24.2555254269063, -16.7533116269063, 4, !- X,Y,Z Vertex 2 {m}
  24.9025281230938, -16.1063089230937, 4, !- X,Y,Z Vertex 3 {m}
  24.9025281230938, -16.1063089230937, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-36-i-w-54,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-36-i-w-54 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-15,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-31-36-i-w-54,                      !- Building Surface Name
  op-15 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0984926233543, -25.9103444233543, 6.134, !- X,Y,Z Vertex 1 {m}
  15.0984926233543, -25.9103444233543, 4, !- X,Y,Z Vertex 2 {m}
  15.7454953266457, -25.2633417266457, 4, !- X,Y,Z Vertex 3 {m}
  15.7454953266457, -25.2633417266457, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-37-i-w-55,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-37-i-w-55 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-16,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-31-37-i-w-55,                      !- Building Surface Name
  op-16 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.37720285, -7.63163415, 6.134,        !- X,Y,Z Vertex 1 {m}
  33.37720285, -7.63163415, 4,            !- X,Y,Z Vertex 2 {m}
  34.0242056, -6.9846314, 4,              !- X,Y,Z Vertex 3 {m}
  34.0242056, -6.9846314, 6.134;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-42-i-w-60,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-42-i-w-60 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-43-i-w-61,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-43-i-w-61 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-46-i-w-64,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-46-i-w-64 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-26-31-i-c-21 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-26-31-i-c-21,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-26-31-i-f-20 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-26-31-i-f-20,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5072447, -23.3594567, 3.85,           !- X,Y,Z Vertex 1 {m}
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-31-i-f-33 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-31-i-f-33,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-31-i-f-34 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-31-i-f-34,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-31-i-f-35 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-31-i-f-35,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-29-31-i-c-42 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-29-31-i-c-42,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5086732, 4.6419718, 3.85,            !- X,Y,Z Vertex 1 {m}
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-29-31-i-f-41 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-29-31-i-f-41,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 3 {m}
  31.5086732, 4.6419718, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-31-40-i-f-58,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-31-40-i-f-58 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-31-41-i-f-59,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-31-41-i-f-59 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-31-45-i-f-63,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-31-45-i-f-63 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-31-e-w-49,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-20,                                !- Zone Name
  sp-31room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 8;             !- X,Y,Z Vertex 4 {m}

Zone,
  zone-21,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-35room,                              !- Name
  zone-21,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  434.14678,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-35-37-i-w-82,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-35-37-i-w-82 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-35-i-w-53 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-35-i-w-53,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-14 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-31-35-i-w-53 Reversed,             !- Building Surface Name
  op-14,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9025281230938, -16.1063089230937, 6.134, !- X,Y,Z Vertex 1 {m}
  24.9025281230938, -16.1063089230937, 4, !- X,Y,Z Vertex 2 {m}
  24.2555254269063, -16.7533116269063, 4, !- X,Y,Z Vertex 3 {m}
  24.2555254269063, -16.7533116269063, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-35-e-w-80,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-35-i-f-37 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-35-i-f-37,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-35-43-i-c-84,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-35-43-i-c-84 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-35-43-i-f-83,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-35-43-i-f-83 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 2 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 3 {m}
  27.2660325, -27.6020974, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-35-36-i-w-81,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-21,                                !- Zone Name
  sp-35room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-35-36-i-w-81 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 3 {m}
  27.3367432, -27.6728081, 7.85;          !- X,Y,Z Vertex 4 {m}

Zone,
  zone-22,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-40room,                              !- Name
  zone-22,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  416.304,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-40-45-i-w-109,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-22,                                !- Zone Name
  sp-40room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-40-45-i-w-109 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-20,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-40-45-i-w-109,                     !- Building Surface Name
  op-20 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.60963485, -8.97513705, 10.134,       !- X,Y,Z Vertex 1 {m}
  25.60963485, -8.97513705, 8,            !- X,Y,Z Vertex 2 {m}
  24.96263215, -8.32813435, 8,            !- X,Y,Z Vertex 3 {m}
  24.96263215, -8.32813435, 10.134;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-38-40-i-w-99 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-22,                                !- Zone Name
  sp-40room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-38-40-i-w-99,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 12;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-17 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-38-40-i-w-99 Reversed,             !- Building Surface Name
  op-17,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8314603230938, -9.03524112309375, 10.134, !- X,Y,Z Vertex 1 {m}
  17.8314603230938, -9.03524112309375, 8, !- X,Y,Z Vertex 2 {m}
  17.1844576269063, -9.68224382690625, 8, !- X,Y,Z Vertex 3 {m}
  17.1844576269063, -9.68224382690625, 10.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-40-43-i-w-108,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-22,                                !- Zone Name
  sp-40room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-40-43-i-w-108 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-19,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-40-43-i-w-108,                     !- Building Surface Name
  op-19 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2555254269063, -16.7533116269063, 10.134, !- X,Y,Z Vertex 1 {m}
  24.2555254269063, -16.7533116269063, 8, !- X,Y,Z Vertex 2 {m}
  24.9025281230938, -16.1063089230937, 8, !- X,Y,Z Vertex 3 {m}
  24.9025281230938, -16.1063089230937, 10.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-31-40-i-f-58 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-22,                                !- Zone Name
  sp-40room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-31-40-i-f-58,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-40-e-r-106,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-22,                                !- Zone Name
  sp-40room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-40-41-i-w-107,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-22,                                !- Zone Name
  sp-40room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-40-41-i-w-107 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-18,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-w-40-41-i-w-107,                     !- Building Surface Name
  op-18 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4773508, -16.8134157, 10.134,        !- X,Y,Z Vertex 1 {m}
  16.4773508, -16.8134157, 8,             !- X,Y,Z Vertex 2 {m}
  17.1243535, -17.4604184, 8,             !- X,Y,Z Vertex 3 {m}
  17.1243535, -17.4604184, 10.134;        !- X,Y,Z Vertex 4 {m}

Zone,
  zone-23,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-42room,                              !- Name
  zone-23,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  478.404,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-42-43-i-w-118,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-42-43-i-w-118 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 12,            !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 8,             !- X,Y,Z Vertex 2 {m}
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 3 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 4 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 5 {m}
  20.3363861, -20.672451, 12;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-s-31-42-i-w-60 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-42-i-w-60,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-41-42-i-w-113 Reversed,            !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-41-42-i-w-113,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-42-e-w-114,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507958990074, -37.501592390074, 12,  !- X,Y,Z Vertex 1 {m}
  17.5079589699761, -37.5015923699761, 7.85, !- X,Y,Z Vertex 2 {m}
  17.5786696197565, -37.4308817197565, 7.85, !- X,Y,Z Vertex 3 {m}
  17.5786696204829, -37.4308817204829, 8, !- X,Y,Z Vertex 4 {m}
  27.3367431901695, -27.6728080901695, 8, !- X,Y,Z Vertex 5 {m}
  27.336743209541, -27.672808109541, 12;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-t-36-42-i-c-90 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-36-42-i-c-90,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 2 {m}
  17.507959, -37.360171, 7.85,            !- X,Y,Z Vertex 3 {m}
  10.5783125, -30.4305245, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-36-42-i-f-88 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-36-42-i-f-88,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5783125, -30.4305245, 7.85,          !- X,Y,Z Vertex 1 {m}
  17.5786696, -37.4308817, 7.85,          !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 7.85,           !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-36-42-i-f-89 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-36-42-i-f-89,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 8,             !- X,Y,Z Vertex 2 {m}
  17.5786696, -37.4308817, 8,             !- X,Y,Z Vertex 3 {m}
  17.507959, -37.360171, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-42-e-r-116,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5786696, -37.4308817, 12,            !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 12,            !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 12,             !- X,Y,Z Vertex 3 {m}
  10.5783125, -30.4305245, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-42-e-r-117,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 12,             !- X,Y,Z Vertex 1 {m}
  17.5786696, -37.4308817, 12,            !- X,Y,Z Vertex 2 {m}
  10.5783125, -30.4305245, 12,            !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-42-e-w-115,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 12,            !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 7.85,           !- X,Y,Z Vertex 3 {m}
  17.507959, -37.5015924, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-x-36-42-i-o-87 Reversed,             !- Name
  Wall,                                   !- Surface Type
  {7b41fd02-d041-4494-9287-8e67011e5864}, !- Construction Name
  zone-23,                                !- Zone Name
  sp-42room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-x-36-42-i-o-87,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.360171, 8,               !- X,Y,Z Vertex 1 {m}
  17.507959, -37.360171, 7.85,            !- X,Y,Z Vertex 2 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 3 {m}
  27.2660325, -27.6020974, 8;             !- X,Y,Z Vertex 4 {m}

Zone,
  zone-3,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-26room,                              !- Name
  zone-3,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  509.24818,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-26-28-i-w-19,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-3,                                 !- Zone Name
  sp-26room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-26-28-i-w-19 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-2,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-26-28-i-w-19,                      !- Building Surface Name
  op-2 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1243535, -17.4604184, 2.134,         !- X,Y,Z Vertex 1 {m}
  17.1243535, -17.4604184, 0,             !- X,Y,Z Vertex 2 {m}
  16.4773508, -16.8134157, 0,             !- X,Y,Z Vertex 3 {m}
  16.4773508, -16.8134157, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-25-26-i-w-12 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-3,                                 !- Zone Name
  sp-26room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-25-26-i-w-12,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-26-27-i-w-18,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-3,                                 !- Zone Name
  sp-26room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-26-27-i-w-18 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-26-31-i-c-21,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-3,                                 !- Zone Name
  sp-26room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-26-31-i-c-21 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-26-31-i-f-20,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-3,                                 !- Zone Name
  sp-26room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-26-31-i-f-20 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 1 {m}
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 2 {m}
  3.5072447, -23.3594567, 3.85,           !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-26-e-w-16,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-3,                                 !- Zone Name
  sp-26room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 3.85;          !- X,Y,Z Vertex 4 {m}

Zone,
  zone-4,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-39room,                              !- Name
  zone-4,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  478.404,                                !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-n-31-39-i-w-57 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-39-i-w-57,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-39-e-w-101,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 12,               !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 2 {m}
  -3.5638231, -16.4298103, 7.85,          !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-39-41-i-w-105,                     !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-39-41-i-w-105 Reversed,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 12,              !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-34-39-i-c-79 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-34-39-i-c-79,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 3 {m}
  -3.4224018, -16.4298103, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-34-39-i-f-78 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-34-39-i-f-78,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 1 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 2 {m}
  -3.4224018, -16.4298103, 7.85,          !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 4 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 5 {m}
  -3.5638231, -16.4298103, 7.85;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-t-39-e-r-103,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5072447, -23.3594567, 12,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 2 {m}
  6.3356718, -6.6717367, 12,              !- X,Y,Z Vertex 3 {m}
  -3.4224018, -16.4298103, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-39-e-r-104,                        !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 12,              !- X,Y,Z Vertex 1 {m}
  3.5072447, -23.3594567, 12,             !- X,Y,Z Vertex 2 {m}
  -3.4224018, -16.4298103, 12,            !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 12,              !- X,Y,Z Vertex 4 {m}
  6.2649611, -6.601026, 12,               !- X,Y,Z Vertex 5 {m}
  -3.5638231, -16.4298103, 12;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-w-38-39-i-w-98 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-38-39-i-w-98,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 12;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-39-e-w-102,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-4,                                 !- Zone Name
  sp-39room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5638231, -16.4298103, 12,            !- X,Y,Z Vertex 1 {m}
  -3.5638231, -16.4298103, 7.85,          !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 12;              !- X,Y,Z Vertex 4 {m}

Zone,
  zone-5,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-33room,                              !- Name
  zone-5,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  434.14678,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-n-31-33-i-w-51 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-33-i-w-51,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-12 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-n-31-33-i-w-51 Reversed,             !- Building Surface Name
  op-12,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1844576269063, -9.68224382690625, 6.134, !- X,Y,Z Vertex 1 {m}
  17.1844576269063, -9.68224382690625, 4, !- X,Y,Z Vertex 2 {m}
  17.8314603230938, -9.03524112309375, 4, !- X,Y,Z Vertex 3 {m}
  17.8314603230938, -9.03524112309375, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-33-e-w-72,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-33-i-f-36 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-33-i-f-36,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-33-38-i-c-75,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-33-38-i-c-75 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-33-38-i-f-74,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-33-38-i-f-74 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-32-33-i-w-67 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-32-33-i-w-67,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-33-34-i-w-73,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-5,                                 !- Zone Name
  sp-33room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-33-34-i-w-73 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 7.85;          !- X,Y,Z Vertex 4 {m}

Zone,
  zone-6,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-37room,                              !- Name
  zone-6,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-35-37-i-w-82 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-35-37-i-w-82,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-37-e-w-91,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-31-37-i-w-55 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-31-37-i-w-55,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-16 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-31-37-i-w-55 Reversed,             !- Building Surface Name
  op-16,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0242056, -6.9846314, 6.134,          !- X,Y,Z Vertex 1 {m}
  34.0242056, -6.9846314, 4,              !- X,Y,Z Vertex 2 {m}
  33.37720285, -7.63163415, 4,            !- X,Y,Z Vertex 3 {m}
  33.37720285, -7.63163415, 6.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-37-e-w-92,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 3 {m}
  45.6508088, -9.3587425, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-30-37-i-f-47 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-30-37-i-f-47,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-37-46-i-c-94,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-37-46-i-c-94 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 1 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  38.579741, -2.429096, 7.85,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-37-46-i-f-93,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-6,                                 !- Zone Name
  sp-37room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-37-46-i-f-93 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 3 {m}
  38.579741, -2.429096, 7.85,             !- X,Y,Z Vertex 4 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 5 {m}
  35.7513139, -19.116816, 7.85;           !- X,Y,Z Vertex 6 {m}

Zone,
  zone-7,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-32room,                              !- Name
  zone-7,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-32-e-w-66,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.7130396, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-31-32-i-w-50 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-31-32-i-w-50,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 7.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-11 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-n-31-32-i-w-50 Reversed,             !- Building Surface Name
  op-11,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3061351, -0.560566300000002, 6.134,  !- X,Y,Z Vertex 1 {m}
  26.3061351, -0.560566300000002, 4,      !- X,Y,Z Vertex 2 {m}
  26.9531378, 0.0864364, 4,               !- X,Y,Z Vertex 3 {m}
  26.9531378, 0.0864364, 6.134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-32-e-w-65,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5083160998591, 11.6423289001409, 8,  !- X,Y,Z Vertex 1 {m}
  24.5083160998536, 11.6423289001464, 7.85, !- X,Y,Z Vertex 2 {m}
  24.5790268002143, 11.7130395997857, 7.85, !- X,Y,Z Vertex 3 {m}
  24.5790268000709, 11.7130395999291, 4,  !- X,Y,Z Vertex 4 {m}
  14.7502424999265, 1.88425540007346, 4,  !- X,Y,Z Vertex 5 {m}
  14.7502425000755, 1.88425539992447, 8;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  su-s-32-44-i-w-68,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-32-44-i-w-68 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 8,               !- X,Y,Z Vertex 1 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.5716183, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-24-32-i-f-8 Reversed,              !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-24-32-i-f-8,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-32-44-i-c-71,                      !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-32-44-i-c-71 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-32-44-i-f-69,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-32-44-i-f-69 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 8,               !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.5716183, 8,              !- X,Y,Z Vertex 2 {m}
  24.5083161, 11.6423289, 8,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-32-44-i-f-70,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-32-44-i-f-70 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 7.85,           !- X,Y,Z Vertex 3 {m}
  24.5083161, 11.6423289, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-32-33-i-w-67,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-7,                                 !- Zone Name
  sp-32room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-32-33-i-w-67 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 7.85;           !- X,Y,Z Vertex 4 {m}

Zone,
  zone-8,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-28room,                              !- Name
  zone-8,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  1324.81904,                             !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-25-28-i-w-13 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-25-28-i-w-13,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-7 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-25-28-i-w-13 Reversed,             !- Building Surface Name
  op-7,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4416383, -9.7777032, 2.134,           !- X,Y,Z Vertex 1 {m}
  9.4416383, -9.7777032, 0,               !- X,Y,Z Vertex 2 {m}
  10.088641, -10.4247059, 0,              !- X,Y,Z Vertex 3 {m}
  10.088641, -10.4247059, 2.134;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-26-28-i-w-19 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-26-28-i-w-19,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 3.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-2 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-26-28-i-w-19 Reversed,             !- Building Surface Name
  op-2,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4773508, -16.8134157, 2.134,         !- X,Y,Z Vertex 1 {m}
  16.4773508, -16.8134157, 0,             !- X,Y,Z Vertex 2 {m}
  17.1243535, -17.4604184, 0,             !- X,Y,Z Vertex 3 {m}
  17.1243535, -17.4604184, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-27-28-i-w-25 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-27-28-i-w-25,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 3 {m}
  27.3367432, -27.6728081, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-3 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-27-28-i-w-25 Reversed,             !- Building Surface Name
  op-3,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5130633, -23.8491282, 2.134,         !- X,Y,Z Vertex 1 {m}
  23.5130633, -23.8491282, 0,             !- X,Y,Z Vertex 2 {m}
  24.160066, -24.4961309, 0,              !- X,Y,Z Vertex 3 {m}
  24.160066, -24.4961309, 2.134;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-28-29-i-w-31,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-28-29-i-w-31 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-8,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-28-29-i-w-31,                      !- Building Surface Name
  op-8 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.60963485, -8.97513705, 2.134,        !- X,Y,Z Vertex 1 {m}
  25.60963485, -8.97513705, 0,            !- X,Y,Z Vertex 2 {m}
  24.96263215, -8.32813435, 0,            !- X,Y,Z Vertex 3 {m}
  24.96263215, -8.32813435, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-28-30-i-w-32,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-28-30-i-w-32 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-10,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-28-30-i-w-32,                      !- Building Surface Name
  op-10 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6453473773106, -16.0108495226894, 2.134, !- X,Y,Z Vertex 1 {m}
  32.6453473773106, -16.0108495226894, 0, !- X,Y,Z Vertex 2 {m}
  31.9983446726894, -15.3638468273106, 0, !- X,Y,Z Vertex 3 {m}
  31.9983446726894, -15.3638468273106, 2.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-28-e-w-28,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-1,                                   !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  su-n-28-e-w-28,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.99858795, 1.13260085, 2.437,         !- X,Y,Z Vertex 1 {m}
  13.99858795, 1.13260085, 0.563,         !- X,Y,Z Vertex 2 {m}
  7.0166156, -5.8493715, 0.563,           !- X,Y,Z Vertex 3 {m}
  7.0166156, -5.8493715, 2.437;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-28-e-w-29,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-9,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-s-28-e-w-29,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.2558825, -23.7536688, 2.134,         !- X,Y,Z Vertex 1 {m}
  31.2558825, -23.7536688, 0,             !- X,Y,Z Vertex 2 {m}
  31.9028852, -23.1066661, 0,             !- X,Y,Z Vertex 3 {m}
  31.9028852, -23.1066661, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-31-i-f-33,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-31-i-f-33 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-31-i-f-34,                      !- Name
  Wall,                                   !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-31-i-f-34 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-31-i-f-35,                      !- Name
  Wall,                                   !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-31-i-f-35 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-33-i-f-36,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-33-i-f-36 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-28-35-i-f-37,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-28-35-i-f-37 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-24-28-i-w-4 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-24-28-i-w-4,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.679889, -5.0453911, 3.85,            !- X,Y,Z Vertex 1 {m}
  21.679889, -5.0453911, 0,               !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 3.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-5 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-w-24-28-i-w-4 Reversed,              !- Building Surface Name
  op-5,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.57392245, -1.93942455, 2.134,        !- X,Y,Z Vertex 1 {m}
  18.57392245, -1.93942455, 0,            !- X,Y,Z Vertex 2 {m}
  17.92691975, -1.29242185, 0,            !- X,Y,Z Vertex 3 {m}
  17.92691975, -1.29242185, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-w-24-28-i-w-5 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-8,                                 !- Zone Name
  sp-28room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-w-24-28-i-w-5,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996241145, -5.11610177588546, 4, !- X,Y,Z Vertex 1 {m}
  21.750599625341, -5.11610177465897, 1.55402109761655e-17, !- X,Y,Z Vertex 2 {m}
  21.6798889756075, -5.04539112439247, -1.49585102361216e-17, !- X,Y,Z Vertex 3 {m}
  21.679888974427, -5.04539112557296, 3.85, !- X,Y,Z Vertex 4 {m}
  14.8209532002779, 1.81354470027792, 3.85, !- X,Y,Z Vertex 5 {m}
  14.8209532002319, 1.81354470023193, 4;  !- X,Y,Z Vertex 6 {m}

Zone,
  zone-9,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  sp-30room,                              !- Name
  zone-9,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  504.05177,                              !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  su-e-28-30-i-w-32 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-9,                                 !- Zone Name
  sp-30room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-e-28-30-i-w-32,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-10 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  su-e-28-30-i-w-32 Reversed,             !- Building Surface Name
  op-10,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9983446726894, -15.3638468273106, 2.134, !- X,Y,Z Vertex 1 {m}
  31.9983446726894, -15.3638468273106, 0, !- X,Y,Z Vertex 2 {m}
  32.6453473773106, -16.0108495226894, 0, !- X,Y,Z Vertex 3 {m}
  32.6453473773106, -16.0108495226894, 2.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-e-30-e-w-43,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-9,                                 !- Zone Name
  sp-30room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 0,              !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-n-30-31-i-w-46,                      !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-9,                                 !- Zone Name
  sp-30room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-n-30-31-i-w-46 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-29-30-i-w-40 Reversed,             !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  zone-9,                                 !- Zone Name
  sp-30room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-s-29-30-i-w-40,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-s-30-e-w-44,                         !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  zone-9,                                 !- Zone Name
  sp-30room,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 2 {m}
  45.6508088, -9.3587425, 0,              !- X,Y,Z Vertex 3 {m}
  45.6508088, -9.3587425, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  su-t-30-37-i-f-47,                      !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  zone-9,                                 !- Zone Name
  sp-30room,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  su-t-30-37-i-f-47 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2023,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2023,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  mat-112inwood,                          !- Name
  MediumRough,                            !- Roughness
  0.0376,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-blt-uproof38inbr01,                 !- Name
  MediumRough,                            !- Roughness
  0.00954,                                !- Thickness {m}
  0.162516,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.38,                                !- Specific Heat {J/kg-K}
  0.3,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-carpet,                             !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-concretecastdensereinforced,        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.9,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-gypbd58ingp02,                      !- Name
  MediumRough,                            !- Roughness
  0.015879,                               !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-minbd3inr-104in24,                  !- Name
  MediumRough,                            !- Roughness
  0.076196,                               !- Thickness {m}
  0.041538,                               !- Conductivity {W/m-K}
  240.3,                                  !- Density {kg/m3}
  711.756,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-minwoolbattr13w2x4frame,            !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.06227,                                !- Conductivity {W/m-K}
  129.9,                                  !- Density {kg/m3}
  962.3,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-woodsft34inwd01,                    !- Name
  MediumRough,                            !- Roughness
  0.019049,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat-woodshinglews01,                    !- Name
  MediumRough,                            !- Roughness
  0.017769,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  mat-airspace,                           !- Name
  Smooth,                                 !- Roughness
  0.10919,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  mat-bldgpaperfeltbp01,                  !- Name
  Smooth,                                 !- Roughness
  0.01057,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  mat-noinsulation,                       !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  {c85f63f4-d9e7-4ab3-a561-3210410e0c7c}, !- Name
  2.8566,                                 !- U-Factor {W/m2-K}
  0.76,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

Construction,
  con-4inreinforced-concreteceiling,      !- Name
  mat-concretecastdensereinforced;        !- Layer 1

Construction,
  con-airsurface,                         !- Name
  mat-airspace;                           !- Layer 1

Construction,
  con-passivefloornoinsulationcarpetorhardwood, !- Name
  mat-carpet,                             !- Layer 1
  mat-noinsulation;                       !- Layer 2

Construction,
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Name
  mat-noinsulation,                       !- Layer 1
  mat-carpet;                             !- Layer 2

Construction,
  con-r-0metalframewall,                  !- Name
  mat-gypbd58ingp02,                      !- Layer 1
  mat-airspace,                           !- Layer 2
  mat-gypbd58ingp02;                      !- Layer 3

Construction,
  con-r-13woodframewall,                  !- Name
  mat-woodshinglews01,                    !- Layer 1
  mat-bldgpaperfeltbp01,                  !- Layer 2
  mat-woodsft34inwd01,                    !- Layer 3
  mat-minwoolbattr13w2x4frame,            !- Layer 4
  mat-gypbd58ingp02;                      !- Layer 5

Construction,
  con-r-20overroofdeck-coolroof,          !- Name
  mat-blt-uproof38inbr01,                 !- Layer 1
  mat-bldgpaperfeltbp01,                  !- Layer 2
  mat-minbd3inr-104in24,                  !- Layer 3
  mat-minbd3inr-104in24,                  !- Layer 4
  mat-woodsft34inwd01;                    !- Layer 5

Construction,
  con-wooden,                             !- Name
  mat-112inwood;                          !- Layer 1

Construction,
  win-1,                                  !- Name
  {c85f63f4-d9e7-4ab3-a561-3210410e0c7c}; !- Layer 1

Construction:AirBoundary,
  {7b41fd02-d041-4494-9287-8e67011e5864}, !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fraction,                               !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  {5a97f85b-f76b-463c-b59a-0c083be8261f}; !- Name

ScheduleTypeLimits,
  {c3b01ee4-529f-48f9-a1c1-e5b4069051bb}; !- Name

Schedule:Day:Interval,
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  {c3b01ee4-529f-48f9-a1c1-e5b4069051bb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.95,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Office Lighting - 6 AM to 11 PM,        !- Name
  {5a97f85b-f76b-463c-b59a-0c083be8261f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  Common Office Occupancy - 8 AM to 5 PM, !- Sunday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Monday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Tuesday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Wednesday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Thursday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Friday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Saturday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- Holiday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- SummerDesignDay Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- WinterDesignDay Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM, !- CustomDay1 Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Lighting - 6 AM to 11 PM,        !- Name
  Office Lighting - 6 AM to 11 PM,        !- Sunday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Monday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Tuesday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Wednesday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Thursday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Friday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Saturday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- Holiday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- SummerDesignDay Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- WinterDesignDay Schedule:Day Name
  Office Lighting - 6 AM to 11 PM,        !- CustomDay1 Schedule:Day Name
  Office Lighting - 6 AM to 11 PM;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Common Office Occupancy - 8 AM to 5 PM, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Lighting - 6 AM to 11 PM,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Lighting - 6 AM to 11 PM,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

