
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  SampleBuilding,                         !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone-Building_Story_1-corner-03,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1,                                !- Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

SpaceList,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  Space 12,                               !- Space Name 1
  Space 6,                                !- Space Name 2
  Space 20,                               !- Space Name 3
  Space 2,                                !- Space Name 4
  Space 10,                               !- Space Name 5
  Space 1,                                !- Space Name 6
  Space 11,                               !- Space Name 7
  Space 7,                                !- Space Name 8
  Space 14,                               !- Space Name 9
  Space 17,                               !- Space Name 10
  Space 16,                               !- Space Name 11
  Space 23,                               !- Space Name 12
  Space 18,                               !- Space Name 13
  Space 5,                                !- Space Name 14
  Space 22,                               !- Space Name 15
  Space 15,                               !- Space Name 16
  Space 21,                               !- Space Name 17
  Space 13,                               !- Space Name 18
  Space 19,                               !- Space Name 19
  Space 8,                                !- Space Name 20
  Space 9,                                !- Space Name 21
  Space 4,                                !- Space Name 22
  Space 3;                                !- Space Name 23

Lights,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fraction 1,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity,                 !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Medium Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

BuildingSurface:Detailed,
  Space 1-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 0,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-Floor 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 2-Wall 03 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-Wall 02 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 10 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-Wall 03,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 0,              !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.7130396, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-Wall 04,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.7130396, 0,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-4,                                   !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  Space 1-Wall 04,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.155620842759, 10.289633657241, 2.437, !- X,Y,Z Vertex 1 {m}
  23.155620842759, 10.289633657241, 0.563, !- X,Y,Z Vertex 2 {m}
  16.173648457241, 3.30766134275899, 0.563, !- X,Y,Z Vertex 3 {m}
  16.173648457241, 3.30766134275899, 2.437; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-Wall 05 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 07 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 3.85,            !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 2 {m}
  21.679889, -5.0453911, 0,               !- X,Y,Z Vertex 3 {m}
  21.679889, -5.0453911, 3.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-5,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 1-Wall 05 Reversed,               !- Building Surface Name
  op-5 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.92691975, -1.29242185, 2.134,        !- X,Y,Z Vertex 1 {m}
  17.92691975, -1.29242185, 0,            !- X,Y,Z Vertex 2 {m}
  18.57392245, -1.93942455, 0,            !- X,Y,Z Vertex 3 {m}
  18.57392245, -1.93942455, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 1-Wall 06 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Space 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 06 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532002319, 1.81354470023193, 4,  !- X,Y,Z Vertex 1 {m}
  14.8209532002779, 1.81354470027792, 3.85, !- X,Y,Z Vertex 2 {m}
  21.679889, -5.0453911, 3.85,            !- X,Y,Z Vertex 3 {m}
  21.679889, -5.0453911, 0,               !- X,Y,Z Vertex 4 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 5 {m}
  21.7505996, -5.1161018, 4;              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-corner-03 Thermostat, !- Name
  Zone-Building_Story_1-corner-03,        !- Zone or ZoneList Name
  Zone-Building_Story_1-corner-03 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-corner-03 Thermostat Schedule, !- Name
  Zone-Building_Story_1-corner-03 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-corner-03 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-corner-03,        !- Zone Name
  Zone-Building_Story_1-corner-03 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-corner-03 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Zone-Building_Story_1-corner-03 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-corner-03 Inlet Node List, !- Name
  Node 195;                               !- Node Name 1

NodeList,
  Zone-Building_Story_1-corner-03 Return Node List, !- Name
  Node 196;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node 195,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node 215,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 9,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 195,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 9,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node 195;                               !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-corner-03 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-corner-03,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone-Building_Story_1-corner-05,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7,                                !- Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 7-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 7-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 10-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 7-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 14 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 7-Wall 02 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 6-Wall 03 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 7-Wall 03 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 10 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-7,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 7-Wall 03 Reversed,               !- Building Surface Name
  op-7 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.088641, -10.4247059, 2.134,          !- X,Y,Z Vertex 1 {m}
  10.088641, -10.4247059, 0,              !- X,Y,Z Vertex 2 {m}
  9.4416383, -9.7777032, 0,               !- X,Y,Z Vertex 3 {m}
  9.4416383, -9.7777032, 2.134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 7-Wall 04,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5638231, -16.4298103, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-6,                                   !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  Space 7-Wall 04,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.84155515724101, -8.02443195724101, 2.437, !- X,Y,Z Vertex 1 {m}
  4.84155515724101, -8.02443195724101, 0.563, !- X,Y,Z Vertex 2 {m}
  -2.14041715724101, -15.006404342759, 0.563, !- X,Y,Z Vertex 3 {m}
  -2.14041715724101, -15.006404342759, 2.437; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 7-Wall 05,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Space 7,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5638231, -16.4298103, 4,             !- X,Y,Z Vertex 1 {m}
  -3.5638231, -16.4298103, 0,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 4;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-corner-05 Thermostat, !- Name
  Zone-Building_Story_1-corner-05,        !- Zone or ZoneList Name
  Zone-Building_Story_1-corner-05 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-corner-05 Thermostat Schedule, !- Name
  Zone-Building_Story_1-corner-05 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-corner-05 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-corner-05,        !- Zone Name
  Zone-Building_Story_1-corner-05 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-corner-05 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Zone-Building_Story_1-corner-05 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-corner-05 Inlet Node List, !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Zone-Building_Story_1-corner-05 Return Node List, !- Name
  Node 160;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node 155,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node 192,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 8,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 155,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 8,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node 155;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-corner-05 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-corner-05,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_1-corner-09,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 5,                                !- Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 5-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 0,              !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 5-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 12-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 5-Wall 01,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 1 {m}
  17.507959, -37.5015924, 0,              !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 3 {m}
  27.3367432, -27.6728081, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 5-Wall 02 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-3,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 5-Wall 02 Reversed,               !- Building Surface Name
  op-3 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.160066, -24.4961309, 2.134,          !- X,Y,Z Vertex 1 {m}
  24.160066, -24.4961309, 0,              !- X,Y,Z Vertex 2 {m}
  23.5130633, -23.8491282, 0,             !- X,Y,Z Vertex 3 {m}
  23.5130633, -23.8491282, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 5-Wall 03 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 20 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 5-Wall 04 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 6-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 5-Wall 05,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Space 5,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 0,              !- X,Y,Z Vertex 3 {m}
  17.507959, -37.5015924, 4;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-corner-09 Thermostat, !- Name
  Zone-Building_Story_1-corner-09,        !- Zone or ZoneList Name
  Zone-Building_Story_1-corner-09 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-corner-09 Thermostat Schedule, !- Name
  Zone-Building_Story_1-corner-09 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-corner-09 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-corner-09,        !- Zone Name
  Zone-Building_Story_1-corner-09 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-corner-09 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Zone-Building_Story_1-corner-09 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-corner-09 Inlet Node List, !- Name
  Node 152;                               !- Node Name 1

NodeList,
  Zone-Building_Story_1-corner-09 Return Node List, !- Name
  Node 153;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node 152,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node 154,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 7,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 152,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 7,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node 152;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-corner-09 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-corner-09,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_1-corner-13,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 4,                                !- Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 4-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-RoofCeiling 02 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 13-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-RoofCeiling 03 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 9-Floor 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 5-Wall 02 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 3 {m}
  27.3367432, -27.6728081, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-3 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 01 Reversed,               !- Building Surface Name
  op-3,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5130633, -23.8491282, 2.134,         !- X,Y,Z Vertex 1 {m}
  23.5130633, -23.8491282, 0,             !- X,Y,Z Vertex 2 {m}
  24.160066, -24.4961309, 0,              !- X,Y,Z Vertex 3 {m}
  24.160066, -24.4961309, 2.134;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 02 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 03,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 0,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-9,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 03,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.2558825, -23.7536688, 2.134,         !- X,Y,Z Vertex 1 {m}
  31.2558825, -23.7536688, 0,             !- X,Y,Z Vertex 2 {m}
  31.9028852, -23.1066661, 0,             !- X,Y,Z Vertex 3 {m}
  31.9028852, -23.1066661, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 04 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 3-Wall 05 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-10,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 04 Reversed,               !- Building Surface Name
  op-10 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6453473773106, -16.0108495226894, 2.134, !- X,Y,Z Vertex 1 {m}
  32.6453473773106, -16.0108495226894, 0, !- X,Y,Z Vertex 2 {m}
  31.9983446726894, -15.3638468273106, 0, !- X,Y,Z Vertex 3 {m}
  31.9983446726894, -15.3638468273106, 2.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 05 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 2-Wall 04 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-8,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 05 Reversed,               !- Building Surface Name
  op-8 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.60963485, -8.97513705, 2.134,        !- X,Y,Z Vertex 1 {m}
  25.60963485, -8.97513705, 0,            !- X,Y,Z Vertex 2 {m}
  24.96263215, -8.32813435, 0,            !- X,Y,Z Vertex 3 {m}
  24.96263215, -8.32813435, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 06 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 1-Wall 06 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996241145, -5.11610177588546, 4, !- X,Y,Z Vertex 1 {m}
  21.750599625341, -5.11610177465897, 1.55402109761655e-17, !- X,Y,Z Vertex 2 {m}
  21.6798889756075, -5.04539112439247, -1.49585083578661e-17, !- X,Y,Z Vertex 3 {m}
  21.679888974427, -5.04539112557296, 3.85, !- X,Y,Z Vertex 4 {m}
  14.8209532002779, 1.81354470027792, 3.85, !- X,Y,Z Vertex 5 {m}
  14.8209532002319, 1.81354470023193, 4;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 4-Wall 07 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 1-Wall 05 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.679889, -5.0453911, 3.85,            !- X,Y,Z Vertex 1 {m}
  21.679889, -5.0453911, 0,               !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 3.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-5 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 07 Reversed,               !- Building Surface Name
  op-5,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.57392245, -1.93942455, 2.134,        !- X,Y,Z Vertex 1 {m}
  18.57392245, -1.93942455, 0,            !- X,Y,Z Vertex 2 {m}
  17.92691975, -1.29242185, 0,            !- X,Y,Z Vertex 3 {m}
  17.92691975, -1.29242185, 2.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 08,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 0,               !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-1,                                   !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  Space 4-Wall 08,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.99858795, 1.13260085, 2.437,         !- X,Y,Z Vertex 1 {m}
  13.99858795, 1.13260085, 0.563,         !- X,Y,Z Vertex 2 {m}
  7.0166156, -5.8493715, 0.563,           !- X,Y,Z Vertex 3 {m}
  7.0166156, -5.8493715, 2.437;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 09 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 12 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 10 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 7-Wall 03 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 0,                !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-7 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 10 Reversed,               !- Building Surface Name
  op-7,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4416383, -9.7777032, 2.134,           !- X,Y,Z Vertex 1 {m}
  9.4416383, -9.7777032, 0,               !- X,Y,Z Vertex 2 {m}
  10.088641, -10.4247059, 0,              !- X,Y,Z Vertex 3 {m}
  10.088641, -10.4247059, 2.134;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 4-Wall 11 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Space 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 6-Wall 02 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 3.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-2 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 4-Wall 11 Reversed,               !- Building Surface Name
  op-2,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4773508, -16.8134157, 2.134,         !- X,Y,Z Vertex 1 {m}
  16.4773508, -16.8134157, 0,             !- X,Y,Z Vertex 2 {m}
  17.1243535, -17.4604184, 0,             !- X,Y,Z Vertex 3 {m}
  17.1243535, -17.4604184, 2.134;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-corner-13 Thermostat, !- Name
  Zone-Building_Story_1-corner-13,        !- Zone or ZoneList Name
  Zone-Building_Story_1-corner-13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-corner-13 Thermostat Schedule, !- Name
  Zone-Building_Story_1-corner-13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-corner-13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-corner-13,        !- Zone Name
  Zone-Building_Story_1-corner-13 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-corner-13 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Zone-Building_Story_1-corner-13 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-corner-13 Inlet Node List, !- Name
  Node 231;                               !- Node Name 1

NodeList,
  Zone-Building_Story_1-corner-13 Return Node List, !- Name
  Node 232;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 15, !- Name
  Node 231,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
  Node 233,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 15,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 231,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 15,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
  Node 231;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-corner-13 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-corner-13,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_1-corner-14,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 3,                                !- Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 3-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 0,              !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 3-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 14-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 3-Wall 01,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 2 {m}
  45.6508088, -9.3587425, 0,              !- X,Y,Z Vertex 3 {m}
  45.6508088, -9.3587425, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 3-Wall 02,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 0,              !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 3-Wall 03 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 2-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 3-Wall 04 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 04 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 3-Wall 05 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Space 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 04 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 0,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-10 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 3-Wall 05 Reversed,               !- Building Surface Name
  op-10,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9983446726894, -15.3638468273106, 2.134, !- X,Y,Z Vertex 1 {m}
  31.9983446726894, -15.3638468273106, 0, !- X,Y,Z Vertex 2 {m}
  32.6453473773106, -16.0108495226894, 0, !- X,Y,Z Vertex 3 {m}
  32.6453473773106, -16.0108495226894, 2.134; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-corner-14 Thermostat, !- Name
  Zone-Building_Story_1-corner-14,        !- Zone or ZoneList Name
  Zone-Building_Story_1-corner-14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 31,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-corner-14 Thermostat Schedule, !- Name
  Zone-Building_Story_1-corner-14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-corner-14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-corner-14,        !- Zone Name
  Zone-Building_Story_1-corner-14 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-corner-14 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 52,                                !- Zone Air Node Name
  Zone-Building_Story_1-corner-14 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-corner-14 Inlet Node List, !- Name
  Node 234;                               !- Node Name 1

NodeList,
  Zone-Building_Story_1-corner-14 Return Node List, !- Name
  Node 235;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 16, !- Name
  Node 234,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
  Node 236,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 16,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 234,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 16,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
  Node 234;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-corner-14 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-corner-14,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_1-standard-01,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 6,                                !- Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 6-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 6-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Floor 05 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 6-RoofCeiling 02 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Floor 04 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 1 {m}
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 2 {m}
  3.5072447, -23.3594567, 3.85,           !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 6-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 5-Wall 04 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 6-Wall 02 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 11 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 0,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-2,                                   !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 6-Wall 02 Reversed,               !- Building Surface Name
  op-2 Reversed,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1243535, -17.4604184, 2.134,         !- X,Y,Z Vertex 1 {m}
  17.1243535, -17.4604184, 0,             !- X,Y,Z Vertex 2 {m}
  16.4773508, -16.8134157, 0,             !- X,Y,Z Vertex 3 {m}
  16.4773508, -16.8134157, 2.134;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 6-Wall 03 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 7-Wall 02 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 0,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 6-Wall 04,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Space 6,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 0,               !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 0,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 3.85;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-standard-01 Thermostat, !- Name
  Zone-Building_Story_1-standard-01,      !- Zone or ZoneList Name
  Zone-Building_Story_1-standard-01 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 33,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-standard-01 Thermostat Schedule, !- Name
  Zone-Building_Story_1-standard-01 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-standard-01 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-standard-01,      !- Zone Name
  Zone-Building_Story_1-standard-01 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-standard-01 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 56,                                !- Zone Air Node Name
  Zone-Building_Story_1-standard-01 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-standard-01 Inlet Node List, !- Name
  Node 240;                               !- Node Name 1

NodeList,
  Zone-Building_Story_1-standard-01 Return Node List, !- Name
  Node 241;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 18, !- Name
  Node 240,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
  Node 242,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 18,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 240,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 18,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
  Node 240;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-standard-01 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 18, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-standard-01,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_1-standard-03,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 2,                                !- Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 2-Floor 01,                       !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 2-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 3 {m}
  31.5086732, 4.6419718, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 2-RoofCeiling 02 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Floor 03 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 1 {m}
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 2 {m}
  31.5086732, 4.6419718, 3.85,            !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 2-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 3-Wall 03 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 2-Wall 02,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 0,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 2-Wall 03 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 1-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 0,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 2-Wall 04 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Space 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 05 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 0,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 0,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 3.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-8 Reversed,                          !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 2-Wall 04 Reversed,               !- Building Surface Name
  op-8,                                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.96263215, -8.32813435, 2.134,        !- X,Y,Z Vertex 1 {m}
  24.96263215, -8.32813435, 0,            !- X,Y,Z Vertex 2 {m}
  25.60963485, -8.97513705, 0,            !- X,Y,Z Vertex 3 {m}
  25.60963485, -8.97513705, 2.134;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_1-standard-03 Thermostat, !- Name
  Zone-Building_Story_1-standard-03,      !- Zone or ZoneList Name
  Zone-Building_Story_1-standard-03 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_1-standard-03 Thermostat Schedule, !- Name
  Zone-Building_Story_1-standard-03 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_1-standard-03 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_1-standard-03,      !- Zone Name
  Zone-Building_Story_1-standard-03 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_1-standard-03 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 76,                                !- Zone Air Node Name
  Zone-Building_Story_1-standard-03 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_1-standard-03 Inlet Node List, !- Name
  Node 1;                                 !- Node Name 1

NodeList,
  Zone-Building_Story_1-standard-03 Return Node List, !- Name
  Node 150;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node 1,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 151,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 6,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 1,                                 !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 6,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 1;                                 !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_1-standard-03 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_1-standard-03,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-corner-01,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 12,                               !- Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 12-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 5-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-RoofCeiling 01 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 21-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5786696, -37.4308817, 8,             !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 8,             !- X,Y,Z Vertex 2 {m}
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 3 {m}
  17.507959, -37.360171, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-RoofCeiling 02 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 21-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.360171, 7.85,            !- X,Y,Z Vertex 1 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 3 {m}
  10.5783125, -30.4305245, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-RoofCeiling 03 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 21-Floor 03 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.507959, -37.5015924, 7.85,           !- X,Y,Z Vertex 1 {m}
  17.5786696, -37.4308817, 7.85,          !- X,Y,Z Vertex 2 {m}
  10.5783125, -30.4305245, 7.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-Wall 01,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5786696194376, -37.4308817194377, 8, !- X,Y,Z Vertex 1 {m}
  17.5786696202086, -37.4308817202086, 7.85, !- X,Y,Z Vertex 2 {m}
  17.507958970425, -37.501592370425, 7.85, !- X,Y,Z Vertex 3 {m}
  17.5079589902139, -37.5015923902139, 4, !- X,Y,Z Vertex 4 {m}
  27.3367432101373, -27.6728081101373, 4, !- X,Y,Z Vertex 5 {m}
  27.3367431895775, -27.6728080895774, 8; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 12-Wall 02 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 21-Wall 02 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2660325, -27.6020974, 8,             !- X,Y,Z Vertex 1 {m}
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 2 {m}
  17.507959, -37.360171, 7.85,            !- X,Y,Z Vertex 3 {m}
  17.507959, -37.360171, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-Wall 03 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 13-Wall 04 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-Wall 04 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 19 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-15 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 12-Wall 04 Reversed,              !- Building Surface Name
  op-15,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7454953266457, -25.2633417266457, 6.134, !- X,Y,Z Vertex 1 {m}
  15.7454953266457, -25.2633417266457, 4, !- X,Y,Z Vertex 2 {m}
  15.0984926233543, -25.9103444233543, 4, !- X,Y,Z Vertex 3 {m}
  15.0984926233543, -25.9103444233543, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 12-Wall 05,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Space 12,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 2 {m}
  17.507959, -37.5015924, 4,              !- X,Y,Z Vertex 3 {m}
  17.507959, -37.5015924, 7.85;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-corner-01 Thermostat, !- Name
  Zone-Building_Story_2-corner-01,        !- Zone or ZoneList Name
  Zone-Building_Story_2-corner-01 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-corner-01 Thermostat Schedule, !- Name
  Zone-Building_Story_2-corner-01 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-corner-01 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-corner-01,        !- Zone Name
  Zone-Building_Story_2-corner-01 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-corner-01 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Zone-Building_Story_2-corner-01 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-corner-01 Inlet Node List, !- Name
  Node 2;                                 !- Node Name 1

NodeList,
  Zone-Building_Story_2-corner-01 Return Node List, !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 1, !- Name
  Node 2,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 83,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 1,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 2,                                 !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node 2;                                 !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-corner-01 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-corner-01,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-corner-02,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10,                               !- Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 10-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 7-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 10-RoofCeiling 01 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 17-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 3 {m}
  -3.4224018, -16.4298103, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 10-RoofCeiling 02 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 17-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 1 {m}
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 2 {m}
  -3.4224018, -16.4298103, 7.85,          !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 4 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 5 {m}
  -3.5638231, -16.4298103, 7.85;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 10-Wall 01 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 16 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-13 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 10-Wall 01 Reversed,              !- Building Surface Name
  op-13,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.02742482335432, -18.8392766233543, 6.134, !- X,Y,Z Vertex 1 {m}
  8.02742482335432, -18.8392766233543, 4, !- X,Y,Z Vertex 2 {m}
  8.67442752664567, -18.1922739266457, 4, !- X,Y,Z Vertex 3 {m}
  8.67442752664567, -18.1922739266457, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 10-Wall 02 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 9-Wall 04 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 10-Wall 03,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 2 {m}
  -3.5638231, -16.4298103, 4,             !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 10-Wall 04,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Space 10,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5638231, -16.4298103, 7.85,          !- X,Y,Z Vertex 1 {m}
  -3.5638231, -16.4298103, 4,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 7.85;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-corner-02 Thermostat, !- Name
  Zone-Building_Story_2-corner-02,        !- Zone or ZoneList Name
  Zone-Building_Story_2-corner-02 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-corner-02 Thermostat Schedule, !- Name
  Zone-Building_Story_2-corner-02 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-corner-02 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-corner-02,        !- Zone Name
  Zone-Building_Story_2-corner-02 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-corner-02 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Zone-Building_Story_2-corner-02 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-corner-02 Inlet Node List, !- Name
  Node 147;                               !- Node Name 1

NodeList,
  Zone-Building_Story_2-corner-02 Return Node List, !- Name
  Node 148;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node 147,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 149,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 5,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 147,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 147;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-corner-02 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-corner-02,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-corner-04,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 11,                               !- Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 11-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 3.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Floor 02 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 2-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 3 {m}
  31.5086732, 4.6419718, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Floor 03 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 2-RoofCeiling 02 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5086732, 4.6419718, 3.85,            !- X,Y,Z Vertex 1 {m}
  38.579741, -2.429096, 3.85,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Floor 04 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 6-RoofCeiling 02 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5072447, -23.3594567, 3.85,           !- X,Y,Z Vertex 1 {m}
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 3.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Floor 05 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 6-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  10.5783125, -30.4305245, 3.85,          !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 3.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-RoofCeiling 01 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 19-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-RoofCeiling 02 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 20-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-RoofCeiling 03 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 18-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 01 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 13-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-14,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 11-Wall 01 Reversed,              !- Building Surface Name
  op-14 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2555254269062, -16.7533116269062, 6.134, !- X,Y,Z Vertex 1 {m}
  24.2555254269062, -16.7533116269062, 4, !- X,Y,Z Vertex 2 {m}
  24.9025281230938, -16.1063089230937, 4, !- X,Y,Z Vertex 3 {m}
  24.9025281230938, -16.1063089230937, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 02 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 22-Wall 04 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 8,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 03 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 02 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 04 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 3-Wall 04 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 3.85,          !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 05 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 23-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 06 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 14-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-16,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 11-Wall 06 Reversed,              !- Building Surface Name
  op-16 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.37720285, -7.63163415, 6.134,        !- X,Y,Z Vertex 1 {m}
  33.37720285, -7.63163415, 4,            !- X,Y,Z Vertex 2 {m}
  34.0242056, -6.9846314, 4,              !- X,Y,Z Vertex 3 {m}
  34.0242056, -6.9846314, 6.134;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 07,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 3.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 08 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-11,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 11-Wall 08 Reversed,              !- Building Surface Name
  op-11 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9531378, 0.0864364, 6.134,           !- X,Y,Z Vertex 1 {m}
  26.9531378, 0.0864364, 4,               !- X,Y,Z Vertex 2 {m}
  26.3061351, -0.560566300000004, 4,      !- X,Y,Z Vertex 3 {m}
  26.3061351, -0.560566300000004, 6.134;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 09 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 15-Wall 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 10 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 1-Wall 02 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 3.85,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 11 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 16-Wall 02 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 12 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-Wall 09 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 3.85,           !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 13 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 9-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-12,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 11-Wall 13 Reversed,              !- Building Surface Name
  op-12 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8314603230938, -9.03524112309372, 6.134, !- X,Y,Z Vertex 1 {m}
  17.8314603230938, -9.03524112309372, 4, !- X,Y,Z Vertex 2 {m}
  17.1844576269063, -9.68224382690622, 4, !- X,Y,Z Vertex 3 {m}
  17.1844576269063, -9.68224382690622, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 14 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 7-Wall 01 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 3.85,          !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 15 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 17-Wall 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 16 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 10-Wall 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 4,               !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 7.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-13,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 11-Wall 16 Reversed,              !- Building Surface Name
  op-13 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.67442752664567, -18.1922739266457, 6.134, !- X,Y,Z Vertex 1 {m}
  8.67442752664567, -18.1922739266457, 4, !- X,Y,Z Vertex 2 {m}
  8.02742482335432, -18.8392766233543, 4, !- X,Y,Z Vertex 3 {m}
  8.02742482335432, -18.8392766233543, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 17,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 3.85,            !- X,Y,Z Vertex 2 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 3 {m}
  10.5076018, -30.5012352, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 18 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 21-Wall 04 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 8,             !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 19 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 12-Wall 04 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 7.85,          !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-15,                                  !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 11-Wall 19 Reversed,              !- Building Surface Name
  op-15 Reversed,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0984926233543, -25.9103444233543, 6.134, !- X,Y,Z Vertex 1 {m}
  15.0984926233543, -25.9103444233543, 4, !- X,Y,Z Vertex 2 {m}
  15.7454953266457, -25.2633417266457, 4, !- X,Y,Z Vertex 3 {m}
  15.7454953266457, -25.2633417266457, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 11-Wall 20 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Space 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 5-Wall 03 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5076018, -30.5012352, 4,             !- X,Y,Z Vertex 1 {m}
  10.5076018, -30.5012352, 3.85,          !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 3.85,           !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-corner-04 Thermostat, !- Name
  Zone-Building_Story_2-corner-04,        !- Zone or ZoneList Name
  Zone-Building_Story_2-corner-04 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-corner-04 Thermostat Schedule, !- Name
  Zone-Building_Story_2-corner-04 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-corner-04 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-corner-04,        !- Zone Name
  Zone-Building_Story_2-corner-04 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-corner-04 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Zone-Building_Story_2-corner-04 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-corner-04 Inlet Node List, !- Name
  Node 216;                               !- Node Name 1

NodeList,
  Zone-Building_Story_2-corner-04 Return Node List, !- Name
  Node 217;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node 216,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node 218,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 10,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 216,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 10,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node 216;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-corner-04 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-corner-04,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-corner-06,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 14,                               !- Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 14-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 3-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 4;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 14-RoofCeiling 01 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 23-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 3 {m}
  38.579741, -2.429096, 7.85,             !- X,Y,Z Vertex 4 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 5 {m}
  35.7513139, -19.116816, 7.85;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 14-RoofCeiling 02 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 23-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 1 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  38.579741, -2.429096, 7.85,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 14-Wall 01,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 3 {m}
  45.6508088, -9.3587425, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 14-Wall 02,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 4,              !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 14-Wall 03 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 06 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 4,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-16 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 14-Wall 03 Reversed,              !- Building Surface Name
  op-16,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0242056, -6.9846314, 6.134,          !- X,Y,Z Vertex 1 {m}
  34.0242056, -6.9846314, 4,              !- X,Y,Z Vertex 2 {m}
  33.37720285, -7.63163415, 4,            !- X,Y,Z Vertex 3 {m}
  33.37720285, -7.63163415, 6.134;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 14-Wall 04 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Space 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 13-Wall 02 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 7.85;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-corner-06 Thermostat, !- Name
  Zone-Building_Story_2-corner-06,        !- Zone or ZoneList Name
  Zone-Building_Story_2-corner-06 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-corner-06 Thermostat Schedule, !- Name
  Zone-Building_Story_2-corner-06 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-corner-06 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-corner-06,        !- Zone Name
  Zone-Building_Story_2-corner-06 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-corner-06 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Zone-Building_Story_2-corner-06 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-corner-06 Inlet Node List, !- Name
  Node 126;                               !- Node Name 1

NodeList,
  Zone-Building_Story_2-corner-06 Return Node List, !- Name
  Node 145;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node 126,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 146,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 4,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 126,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 126;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-corner-06 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-corner-06,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-corner-12,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8,                                !- Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 8-Floor 01 Reversed,              !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 1-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 15-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 7.85,           !- X,Y,Z Vertex 3 {m}
  24.5083161, 11.6423289, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-RoofCeiling 02 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 15-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 8,               !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.5716183, 8,              !- X,Y,Z Vertex 2 {m}
  24.5083161, 11.6423289, 8,              !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-RoofCeiling 03 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 15-Floor 03 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 08 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 7.85;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-11 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 8-Wall 01 Reversed,               !- Building Surface Name
  op-11,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3061351, -0.560566300000004, 6.134,  !- X,Y,Z Vertex 1 {m}
  26.3061351, -0.560566300000004, 4,      !- X,Y,Z Vertex 2 {m}
  26.9531378, 0.0864364, 4,               !- X,Y,Z Vertex 3 {m}
  26.9531378, 0.0864364, 6.134;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-Wall 02,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 4,               !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 4,              !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.7130396, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-Wall 03,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5083160998591, 11.6423289001409, 8,  !- X,Y,Z Vertex 1 {m}
  24.5083160998536, 11.6423289001464, 7.85, !- X,Y,Z Vertex 2 {m}
  24.5790268002143, 11.7130395997857, 7.85, !- X,Y,Z Vertex 3 {m}
  24.5790268000709, 11.7130395999291, 4,  !- X,Y,Z Vertex 4 {m}
  14.7502424999265, 1.88425540007346, 4,  !- X,Y,Z Vertex 5 {m}
  14.7502425000755, 1.88425539992447, 8;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 8-Wall 04 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 15-Wall 05 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 8,               !- X,Y,Z Vertex 1 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.5716183, 8;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 8-Wall 05 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Space 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 9-Wall 02 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 7.85;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-corner-12 Thermostat, !- Name
  Zone-Building_Story_2-corner-12,        !- Zone or ZoneList Name
  Zone-Building_Story_2-corner-12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-corner-12 Thermostat Schedule, !- Name
  Zone-Building_Story_2-corner-12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-corner-12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-corner-12,        !- Zone Name
  Zone-Building_Story_2-corner-12 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-corner-12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Zone-Building_Story_2-corner-12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-corner-12 Inlet Node List, !- Name
  Node 228;                               !- Node Name 1

NodeList,
  Zone-Building_Story_2-corner-12 Return Node List, !- Name
  Node 229;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 14, !- Name
  Node 228,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
  Node 230,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 14,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 228,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 14,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
  Node 228;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-corner-12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-corner-12,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-standard-07,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 13,                               !- Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 13-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-RoofCeiling 02 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 13-RoofCeiling 01 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 22-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 2 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 3 {m}
  27.2660325, -27.6020974, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 13-RoofCeiling 02 Reversed,       !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 22-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2660325, -27.6020974, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 13-Wall 01,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3367432, -27.6728081, 7.85,          !- X,Y,Z Vertex 1 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 13-Wall 02 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 14-Wall 04 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 4,             !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 13-Wall 03 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 4,             !- X,Y,Z Vertex 2 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 3 {m}
  20.3363861, -20.672451, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-14 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 13-Wall 03 Reversed,              !- Building Surface Name
  op-14,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9025281230938, -16.1063089230937, 6.134, !- X,Y,Z Vertex 1 {m}
  24.9025281230938, -16.1063089230937, 4, !- X,Y,Z Vertex 2 {m}
  24.2555254269062, -16.7533116269062, 4, !- X,Y,Z Vertex 3 {m}
  24.2555254269062, -16.7533116269062, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 13-Wall 04 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Space 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 12-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3363861, -20.672451, 7.85,           !- X,Y,Z Vertex 1 {m}
  20.3363861, -20.672451, 4,              !- X,Y,Z Vertex 2 {m}
  27.3367432, -27.6728081, 4,             !- X,Y,Z Vertex 3 {m}
  27.3367432, -27.6728081, 7.85;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-standard-07 Thermostat, !- Name
  Zone-Building_Story_2-standard-07,      !- Zone or ZoneList Name
  Zone-Building_Story_2-standard-07 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-standard-07 Thermostat Schedule, !- Name
  Zone-Building_Story_2-standard-07 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-standard-07 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-standard-07,      !- Zone Name
  Zone-Building_Story_2-standard-07 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-standard-07 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 80,                                !- Zone Air Node Name
  Zone-Building_Story_2-standard-07 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-standard-07 Inlet Node List, !- Name
  Node 255;                               !- Node Name 1

NodeList,
  Zone-Building_Story_2-standard-07 Return Node List, !- Name
  Node 256;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 23, !- Name
  Node 255,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 23, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
  Node 257,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 23,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 255,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 23,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
  Node 255;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-standard-07 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 23, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-standard-07,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_2-standard-08,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9,                                !- Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 9-Floor 01 Reversed,              !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 4-RoofCeiling 03 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 9-RoofCeiling 01 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 16-Floor 01 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 9-RoofCeiling 02 Reversed,        !- Name
  Ceiling,                                !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood, !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 16-Floor 02 Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 9-Wall 01 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 13 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 3 {m}
  21.7505996, -5.1161018, 7.85;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-12 Reversed,                         !- Name
  Door,                                   !- Surface Type
  con-wooden,                             !- Construction Name
  Space 9-Wall 01 Reversed,               !- Building Surface Name
  op-12,                                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1844576269063, -9.68224382690622, 6.134, !- X,Y,Z Vertex 1 {m}
  17.1844576269063, -9.68224382690622, 4, !- X,Y,Z Vertex 2 {m}
  17.8314603230938, -9.03524112309372, 4, !- X,Y,Z Vertex 3 {m}
  17.8314603230938, -9.03524112309372, 6.134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 9-Wall 02 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-Wall 05 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 4,              !- X,Y,Z Vertex 2 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 9-Wall 03,                        !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425, 1.8842554, 7.85,            !- X,Y,Z Vertex 1 {m}
  14.7502425, 1.8842554, 4,               !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 7.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 9-Wall 04 Reversed,               !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Space 9,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 10-Wall 02 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 4,                !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 4,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 7.85;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_2-standard-08 Thermostat, !- Name
  Zone-Building_Story_2-standard-08,      !- Zone or ZoneList Name
  Zone-Building_Story_2-standard-08 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_2-standard-08 Thermostat Schedule, !- Name
  Zone-Building_Story_2-standard-08 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_2-standard-08 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_2-standard-08,      !- Zone Name
  Zone-Building_Story_2-standard-08 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_2-standard-08 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 81,                                !- Zone Air Node Name
  Zone-Building_Story_2-standard-08 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_2-standard-08 Inlet Node List, !- Name
  Node 84;                                !- Node Name 1

NodeList,
  Zone-Building_Story_2-standard-08 Return Node List, !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node 84,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 90,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 2,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 84,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 84;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_2-standard-08 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_2-standard-08,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_3-corner-07,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 17,                               !- Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 17-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 10-RoofCeiling 01 Reversed,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 3 {m}
  -3.4224018, -16.4298103, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 17-Floor 02 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 10-RoofCeiling 02 Reversed,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 1 {m}
  6.3356718, -6.6717367, 7.85,            !- X,Y,Z Vertex 2 {m}
  -3.4224018, -16.4298103, 7.85,          !- X,Y,Z Vertex 3 {m}
  3.5072447, -23.3594567, 7.85,           !- X,Y,Z Vertex 4 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 5 {m}
  -3.5638231, -16.4298103, 7.85;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 17-RoofCeiling 01,                !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5072447, -23.3594567, 12,             !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 2 {m}
  6.3356718, -6.6717367, 12,              !- X,Y,Z Vertex 3 {m}
  -3.4224018, -16.4298103, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 17-RoofCeiling 02,                !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 12,              !- X,Y,Z Vertex 1 {m}
  3.5072447, -23.3594567, 12,             !- X,Y,Z Vertex 2 {m}
  -3.4224018, -16.4298103, 12,            !- X,Y,Z Vertex 3 {m}
  6.3356718, -6.6717367, 12,              !- X,Y,Z Vertex 4 {m}
  6.2649611, -6.601026, 12,               !- X,Y,Z Vertex 5 {m}
  -3.5638231, -16.4298103, 12;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 17-Wall 01 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 15 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 17-Wall 02 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 18-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.436534, -23.4301674, 12,              !- X,Y,Z Vertex 1 {m}
  3.436534, -23.4301674, 8,               !- X,Y,Z Vertex 2 {m}
  13.2653183, -13.6013832, 8,             !- X,Y,Z Vertex 3 {m}
  13.2653183, -13.6013832, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 17-Wall 03 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 16-Wall 05 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2653183, -13.6013832, 12,            !- X,Y,Z Vertex 1 {m}
  13.2653183, -13.6013832, 7.85,          !- X,Y,Z Vertex 2 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 3 {m}
  6.2649611, -6.601026, 12;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 17-Wall 04,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2649611, -6.601026, 12,               !- X,Y,Z Vertex 1 {m}
  6.2649611, -6.601026, 7.85,             !- X,Y,Z Vertex 2 {m}
  -3.5638231, -16.4298103, 7.85,          !- X,Y,Z Vertex 3 {m}
  -3.5638231, -16.4298103, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 17-Wall 05,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Space 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5638231, -16.4298103, 12,            !- X,Y,Z Vertex 1 {m}
  -3.5638231, -16.4298103, 7.85,          !- X,Y,Z Vertex 2 {m}
  3.436534, -23.4301674, 7.85,            !- X,Y,Z Vertex 3 {m}
  3.436534, -23.4301674, 12;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_3-corner-07 Thermostat, !- Name
  Zone-Building_Story_3-corner-07,        !- Zone or ZoneList Name
  Zone-Building_Story_3-corner-07 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_3-corner-07 Thermostat Schedule, !- Name
  Zone-Building_Story_3-corner-07 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_3-corner-07 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_3-corner-07,        !- Zone Name
  Zone-Building_Story_3-corner-07 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_3-corner-07 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Zone-Building_Story_3-corner-07 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_3-corner-07 Inlet Node List, !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Zone-Building_Story_3-corner-07 Return Node List, !- Name
  Node 122;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node 3,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 125,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 3,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 3,                                 !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 3;                                 !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_3-corner-07 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_3-corner-07,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_3-corner-08,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 23,                               !- Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 23-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 14-RoofCeiling 01 Reversed,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 3 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 4 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 5 {m}
  38.579741, -2.429096, 7.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 23-Floor 02 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 14-RoofCeiling 02 Reversed,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.579741, -2.429096, 7.85,             !- X,Y,Z Vertex 1 {m}
  45.5093875, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  35.7513139, -19.116816, 7.85,           !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 7.85;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 23-RoofCeiling 01,                !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 12,            !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 12,             !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 12,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 23-Wall 01,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8220246, -19.1875267, 12,            !- X,Y,Z Vertex 1 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 2 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 3 {m}
  45.6508088, -9.3587425, 12;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 23-Wall 02,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6508088, -9.3587425, 12,             !- X,Y,Z Vertex 1 {m}
  45.6508088, -9.3587425, 7.85,           !- X,Y,Z Vertex 2 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 3 {m}
  38.6504517, -2.3583853, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-23,                                  !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  Space 23-Wall 02,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7577329563788, -8.46566664362122, 10.242, !- X,Y,Z Vertex 1 {m}
  44.7577329563788, -8.46566664362122, 8.368, !- X,Y,Z Vertex 2 {m}
  39.5435275936212, -3.25146120637879, 8.368, !- X,Y,Z Vertex 3 {m}
  39.5435275936212, -3.25146120637879, 10.242; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 23-Wall 03 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 05 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 7.85,           !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 8;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 23-Wall 04 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 20-Wall 01 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6504517, -2.3583853, 12,             !- X,Y,Z Vertex 1 {m}
  38.6504517, -2.3583853, 8,              !- X,Y,Z Vertex 2 {m}
  28.8216674, -12.1871696, 8,             !- X,Y,Z Vertex 3 {m}
  28.8216674, -12.1871696, 12;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 23-Wall 05 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Space 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 22-Wall 02 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8216674, -12.1871696, 12,            !- X,Y,Z Vertex 1 {m}
  28.8216674, -12.1871696, 7.85,          !- X,Y,Z Vertex 2 {m}
  35.8220246, -19.1875267, 7.85,          !- X,Y,Z Vertex 3 {m}
  35.8220246, -19.1875267, 12;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_3-corner-08 Thermostat, !- Name
  Zone-Building_Story_3-corner-08,        !- Zone or ZoneList Name
  Zone-Building_Story_3-corner-08 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone-Building_Story_3-corner-08 Thermostat Schedule, !- Name
  Zone-Building_Story_3-corner-08 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone-Building_Story_3-corner-08 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone-Building_Story_3-corner-08,        !- Zone Name
  Zone-Building_Story_3-corner-08 Equipment List, !- Zone Conditioning Equipment List Name
  Zone-Building_Story_3-corner-08 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Zone-Building_Story_3-corner-08 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone-Building_Story_3-corner-08 Inlet Node List, !- Name
  Node 219;                               !- Node Name 1

NodeList,
  Zone-Building_Story_3-corner-08 Return Node List, !- Name
  Node 220;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 11, !- Name
  Node 219,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
  Node 221,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 11,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 219,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 11,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
  Node 219;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone-Building_Story_3-corner-08 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone-Building_Story_3-corner-08,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone-Building_Story_3-corner-10,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 15,                               !- Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Space 15-Floor 01 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-RoofCeiling 01 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.7130396, 7.85,           !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 3 {m}
  24.5083161, 11.6423289, 7.85;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Floor 02 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-passivefloornoinsulationcarpetorhardwood Reversed, !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-RoofCeiling 02 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5083161, 11.6423289, 8,              !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.5716183, 8,              !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 8,               !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Floor 03 Reversed,             !- Name
  Floor,                                  !- Surface Type
  con-4inreinforced-concreteceiling,      !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-RoofCeiling 03 Reversed,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 1 {m}
  31.5086732, 4.6419718, 7.85,            !- X,Y,Z Vertex 2 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 7.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-RoofCeiling 01,                !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 12,              !- X,Y,Z Vertex 2 {m}
  24.6497374, 11.6423289, 12,             !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-RoofCeiling 02,                !- Name
  Roof,                                   !- Surface Type
  con-r-20overroofdeck-coolroof,          !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8209532, 1.8135447, 12,              !- X,Y,Z Vertex 1 {m}
  24.6497374, 11.6423289, 12,             !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 12,             !- X,Y,Z Vertex 3 {m}
  14.7502425, 1.8842554, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Wall 01 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 11-Wall 09 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 7.85,           !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Wall 02 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 20-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.7505996, -5.1161018, 12,             !- X,Y,Z Vertex 1 {m}
  21.7505996, -5.1161018, 8,              !- X,Y,Z Vertex 2 {m}
  31.5793839, 4.7126825, 8,               !- X,Y,Z Vertex 3 {m}
  31.5793839, 4.7126825, 12;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Wall 03,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5793839, 4.7126825, 12,              !- X,Y,Z Vertex 1 {m}
  31.5793839, 4.7126825, 7.85,            !- X,Y,Z Vertex 2 {m}
  24.5790268, 11.7130396, 7.85,           !- X,Y,Z Vertex 3 {m}
  24.5790268, 11.7130396, 12;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  op-21,                                  !- Name
  Window,                                 !- Surface Type
  win-1,                                  !- Construction Name
  Space 15-Wall 03,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.68630805, 5.60575835000001, 10.242,  !- X,Y,Z Vertex 1 {m}
  30.68630805, 5.60575835000001, 8.368,   !- X,Y,Z Vertex 2 {m}
  25.4721026, 10.8199638, 8.368,          !- X,Y,Z Vertex 3 {m}
  25.4721026, 10.8199638, 10.242;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Wall 04,                       !- Name
  Wall,                                   !- Surface Type
  con-r-13woodframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268000719, 11.7130395999281, 12, !- X,Y,Z Vertex 1 {m}
  24.5790268002176, 11.7130395997824, 7.85, !- X,Y,Z Vertex 2 {m}
  24.5083160998568, 11.6423289001432, 7.85, !- X,Y,Z Vertex 3 {m}
  24.5083160998516, 11.6423289001484, 8,  !- X,Y,Z Vertex 4 {m}
  14.7502425000712, 1.88425539992874, 8,  !- X,Y,Z Vertex 5 {m}
  14.7502424999309, 1.88425540006916, 12; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 15-Wall 05 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 8-Wall 04 Reversed,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5790268, 11.5716183, 8,              !- X,Y,Z Vertex 1 {m}
  24.5790268, 11.5716183, 7.85,           !- X,Y,Z Vertex 2 {m}
  14.8209532, 1.8135447, 7.85,            !- X,Y,Z Vertex 3 {m}
  14.8209532, 1.8135447, 8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 15-Wall 06 Reversed,              !- Name
  Wall,                                   !- Surface Type
  con-r-0metalframewall,                  !- Construction Name
  Zone-Building_Story_3-corner-10,        !- Zone Name
  Space 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Space 16-Wall 03 Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7502425000992, 1.88425540009923, 12, !- X,Y,Z Vertex 1 {m}
  14.7502425003011, 1.8842554003011, 8,   !- X,Y,Z Vertex 2 {m}
  14.820953199794, 1.81354469979402, 8,   !- X,Y,Z Vertex 3 {m}
  14.8209531998016, 1.81354469980157, 7.85, !- X,Y,Z Vertex 4 {m}
  21.7505996001068, -5.11610179989324, 7.85, !- X,Y,Z Vertex 5 {m}
  21.7505995998973, -5.11610180010267, 12; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Zone-Building_Story_3-corner-10 Thermostat, !- Name
  Zone-Building_Story_3-corner-10,        !- Zone or ZoneList Name
  Zone-Building_Story_3-corner-10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
